!-Low Income House Model for EP <-> UCEF
!-Generated by Hannah Covington & Brian Woo-Shem, December 2022.

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!$Id: eplus.res.template,v 1.15 2019/02/07 17:10:57 d3a061 Exp d3a061 $
!$Log: eplus.res.template,v $
!Revision 1.15  2019/02/07 17:10:57  d3a061
!Added defaults for duct R-values.  Added a code default (taken from
!consolidated.materials.template) and a moisture_regime default (from
!the same place).
!
!Revision 1.14  2019/01/28 18:07:01  d3a061
!Added default settings for wwr.  Fixed problem that was using the
!'system' parm where it should have used 'hvac_type'; also added
!missing setting of hvac_type to 'heatpump' where appropriate.
!Fixed bug in how r_crawlwall and r_bsmtwall were being defaulted.
!Beefed up screening of tropical_designation as applied to singe-family
!homes (was accidentally including singlewide manufactured homes in
!the check).
!
!Revision 1.13  2018/12/13 20:26:25  d3a061
!Added the $TEMPLATE_PATH variable to simplify the process() calls.
!
!Revision 1.12  2018/12/13 20:09:00  d3a061
!Fairly extensive cleanup and refactoring to make make the template work with
!the "canonical" index variables and other such things, including making
!cfm25 a valid input that is coordinated with leakage_ratio.
!
!Revision 1.11  2018/10/15 17:40:35  d3a061
!Changed hard-coded shower_gpm, sink_gpm, and bath_gpm variables to changeable
!parameters with defaults.
!
!Revision 1.10  2018/09/17 17:36:16  d3a061
!Fixed big that was setting $humidity_designation and/or $tropical_designation to
!undef instead of ''.  Added the $ach25 parameter as a better alternative to the
!$leakage_ratio that had been used in the past (the latter, if given, still has
!precedence over the former).  Added calls to generate a globals_report.  And af
!few cleanups of code.
!
!Revision 1.9  2018/09/11 15:38:48  d3a061
!Added kludges to allow more consistent parm column names for climate zones, moisture
!regimes, and humidity/tropical designations.  Put in a check to bomb if the user
!specifies any specific LED components to the lighting (needs to be enhanced to properly
!accommodate LEDs, but...later).  Fixed default value of $ua.
!
!Revision 1.8  2018/05/21 17:13:05  d3a061
!Added/clarified comments on the $max_supply calcs.
!
!Revision 1.7  2018/05/17 21:37:17  d3a061
!Fixed a bunch of typos that were introduced when the setdef() calls were
!inserted in place of ||=.  Also added in 2018 IECC default lighting fractions
!that had been inadvertently omitted before.
!
!Revision 1.6  2018/05/08 15:53:18  d3a061
!Replaced all uses of ||= with setdef() or val_or().  Added in re-wired (haha)
!lighting procedure.  A few other fix-ups, comments, indents, etc., that were
!left out when the original 8.6 template was created.  (Sigh.)
!
!Revision 1.5  2018/02/08 20:23:25  d3a061
!Updated DHW energy factors for new Federal standards that are current as
!of 2018.
!
!Revision 1.4  2018/02/07 16:22:53  d3a061
!Reworked DHW savings for 2015 and 2018 IECCs.
!
!Revision 1.3  2017/04/27 21:41:17  mend509
!Added the additional lighting load for the unconditioned floor area of the semi-conditioned prototype
!
!Revision 1.2  2017/04/24 15:45:58  d3a061
!Dropped all the Windows line ending characters (ugh--it marks every line
!as updated in the diffs), and changed to the "English" version of $WARNING
!to eliminate the Perl warnings about the deprecated control-W version of
!that variable.
!
!Revision 1.1  2017/04/12 22:43:34  mend509
!Initial revision
!
!Revision 1.6  2015/06/27 00:14:44  mend509
!Revised insulation quality calculation
!
!Revision 1.5  2015/05/21 16:51:15  mend509
!Archive after determination analysis
!
!Revision 1.4  2014/06/27 16:27:02  mend509
!Check in before DHW changes
!
!Revision 1.2  2014/05/19 23:06:43  mend509
!Two main revisions:
!1: Re-wired ground temperature sections to read from previously generated gtp files if available
!2: Copied over 2012 IECC into 2015 IECC variables where applicable
!
!Revision 1.1  2014/05/16 23:22:50  mend509
!Initial revision
!
!Revision 1.2  2013/03/29 17:30:21  mend509
!Archived after generating first set of masonry input files
!
!Revision 1.1  2013/03/24 05:30:59  mend509
!Initial revision
!
! ---------------------------------------------------------------------------------------------------------
! The Residential Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
! under contract with the U.S. Department of Energy (DOE).
! The purpose of developing these building prototype models is to measure energy saving impacts from
! various residential energy codes. Detailed model development descriptions are documented in
! PNNL report titled "Cost-Effectiveness Analysis of the 2009 and 2012 IECC Residential Provisions
! - Technical Support Document".
! ---------------------------------------------------------------------------------------------------------
! GPARM parameters as run:
!    ID = SF+CZ3CWH+USA_CA_San.Francisco.Intl.AP.724940+elecres+slab+IECC_2018
!    weatherfile = USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw
!    climate_zone = Climate Zone 3
!    moisture_regime = Marine
!    humidity_designation = Not Warm-Humid
!    tropical_designation = Not Tropical
!    bldg_type = Single-Family
!    fndn_type = Slab
!    system_tag = Electric Furnace
!    code = IECC_2018
!    permits = 60.2997
!    cfm25 = 4
!    dhw_type =
Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

!$Id: consolidated.materials.template,v 1.5 2019/02/07 17:04:56 d3a061 Exp d3a061 $
!$Log: consolidated.materials.template,v $
!Revision 1.5  2019/02/07 17:04:56  d3a061
!Eliminated default setting for 'code'.  Commented out the semi-cond specs.
!
!Revision 1.4  2018/05/17 21:42:40  d3a061
!Ran dos2unix on it.
!
!Revision 1.3  2017/04/12 22:42:05  mend509
!Added the 2018 IECC hash
!
!Revision 1.2  2017/04/12 21:49:58  d3a061
!Changes to avoid deprecated Perlisms.
!
!Revision 1.1  2017/03/07 22:15:07  d3a061
!Initial revision
!
!Revision 1.8  2015/06/27 00:15:04  mend509
!Revised insulation quality calculation
!
!Revision 1.7  2015/06/04 03:10:16  d3l143
!*** empty log message ***
!
!Revision 1.6  2015/06/01 22:09:59  d3l143
!added wall insulation degrdation factor for FOA.
!
!Revision 1.5  2015/05/21 16:52:14  mend509
!Archive after determination analysis
!
!Revision 1.4  2015/03/30 22:41:58  mend509
!Wall framing fraction fix didn't work; trying again
!
!Revision 1.3  2015/03/30 22:40:17  mend509
!$framing_fraction for walls defaults to 16 in OC but can take value though the parm file now
!
!Revision 1.2  2014/05/19 23:06:16  mend509
!Copied 2012 IECC envelope requirements into a 2015 hash
!
!Revision 1.1  2014/05/16 23:25:45  mend509
!Initial revision
!
!Revision 1.2  2013/03/29 17:30:59  mend509
!Archived after generating first set of masonry input files
!
!Revision 1.1  2013/03/24 05:34:54  mend509
!Initial revision
!
SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SF+CZ3CWH+USA_CA_San.Francisco.Intl.AP.724940+elecres+slab+IECC_2018,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    12;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! /projects/bigsim/bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_CA_San.Francisco.Intl.AP.724940_TMY3.ddy
!
Site:Location,
    San Francisco Intl Ap_CA_USA Design_Conditions,  !- Name
    37.62,                   !- Latitude {deg}
    -122.40,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    2.00;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    San Francisco Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.8,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301.,                 !- Barometric Pressure {Pa}
    2.2,                     !- Wind Speed {m/s}
    150,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.3,                    !- Maximum Dry-Bulb Temperature {C}
    8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301.,                 !- Barometric Pressure {Pa}
    5.9,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.365,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.435;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    SummerWeek,                  !- Name
    8,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    8,                      !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

! Weather_file = USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw;
! Using the stat2idf and the ddy2idf script...
! Water mains temperature correlation object created by:
! Water mains temperature object created by:
! /projects/bigsim/resstd/vm/bin/stat2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_CA_San.Francisco.Intl.AP.724940_TMY3.stat
!
Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.7833333333333,        !- Annual Average Outdoor Air Temperature {C}
    7.1;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    any number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

!
! *** Occupancy and Lighting factors taken from NREL benchmark model ***
!
Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    Fraction,                !- Schedule Type Limits Name
    1.00000,                 !- Hour 1
    1.00000,                 !- Hour 2
    1.00000,                 !- Hour 3
    1.00000,                 !- Hour 4
    1.00000,                 !- Hour 5
    1.00000,                 !- Hour 6
    1.00000,                 !- Hour 7
    0.88310,                 !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.55310,                 !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1.00000,                 !- Hour 22
    1.00000,                 !- Hour 23
    1.00000;                 !- Hour 24

Schedule:Day:Hourly,
    LightingDay,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_OccSensors,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.065170403,             !- Hour 1
    0.065170403,             !- Hour 2
    0.065170403,             !- Hour 3
    0.065170403,             !- Hour 4
    0.195511208,             !- Hour 5
    0.407315016,             !- Hour 6
    0.456192818,             !- Hour 7
    0.407315016,             !- Hour 8
    0.179218607,             !- Hour 9
    0.122194505,             !- Hour 10
    0.122194505,             !- Hour 11
    0.122194505,             !- Hour 12
    0.122194505,             !- Hour 13
    0.122194505,             !- Hour 14
    0.122194505,             !- Hour 15
    0.211803808,             !- Hour 16
    0.456192818,             !- Hour 17
    0.635411425,             !- Hour 18
    0.855361533,             !- Hour 19
    0.947933128,             !- Hour 20
    0.947933128,             !- Hour 21
    0.716874428,             !- Hour 22
    0.399168715,             !- Hour 23
    0.162926006;             !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_Garage_OccSensors,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.048125,                !- Hour 1
    0.048125,                !- Hour 2
    0.048125,                !- Hour 3
    0.048125,                !- Hour 4
    0.144375,                !- Hour 5
    0.30078125,              !- Hour 6
    0.336875,                !- Hour 7
    0.30078125,              !- Hour 8
    0.13234375,              !- Hour 9
    0.090234375,             !- Hour 10
    0.090234375,             !- Hour 11
    0.090234375,             !- Hour 12
    0.090234375,             !- Hour 13
    0.090234375,             !- Hour 14
    0.090234375,             !- Hour 15
    0.15640625,              !- Hour 16
    0.336875,                !- Hour 17
    0.46921875,              !- Hour 18
    0.631640625,             !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.529375,                !- Hour 22
    0.294765625,             !- Hour 23
    0.1203125;               !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,     !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.06875,                 !- Hour 1
    0.06875,                 !- Hour 2
    0.06875,                 !- Hour 3
    0.06875,                 !- Hour 4
    0.20625,                 !- Hour 5
    0.4296875,               !- Hour 6
    0.48125,                 !- Hour 7
    0.4296875,               !- Hour 8
    0.1890625,               !- Hour 9
    0.12890625,              !- Hour 10
    0.12890625,              !- Hour 11
    0.12890625,              !- Hour 12
    0.12890625,              !- Hour 13
    0.12890625,              !- Hour 14
    0.12890625,              !- Hour 15
    0.2234375,               !- Hour 16
    0.48125,                 !- Hour 17
    0.6703125,               !- Hour 18
    0.90234375,              !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.75625,                 !- Hour 22
    0.42109375,              !- Hour 23
    0.171875;                !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.115858456545258,       !- Hour 1
    0.0514758745041469,      !- Hour 2
    0.0385691669671833,      !- Hour 3
    0.0257379372520738,      !- Hour 4
    0.0257379372520738,      !- Hour 5
    0.0772138117562207,      !- Hour 6
    0.154503101334295,       !- Hour 7
    0.23179239091237,        !- Hour 8
    0.437922322394519,       !- Hour 9
    0.489398196898665,       !- Hour 10
    0.425015614857555,       !- Hour 11
    0.360633032816445,       !- Hour 12
    0.309081680490443,       !- Hour 13
    0.347726325279481,       !- Hour 14
    0.28334374323837,        !- Hour 15
    0.270437035701407,       !- Hour 16
    0.28334374323837,        !- Hour 17
    0.373464262531554,       !- Hour 18
    0.656883483591778,       !- Hour 19
    0.837199999999997,       !- Hour 20
    0.682621420843852,       !- Hour 21
    0.502304904435629,       !- Hour 22
    0.334819617742518,       !- Hour 23
    0.23179239091237;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.124134060584205,       !- Hour 1
    0.0551527226830148,      !- Hour 2
    0.0413241074648395,      !- Hour 3
    0.0275763613415074,      !- Hour 4
    0.0275763613415074,      !- Hour 5
    0.0827290840245222,      !- Hour 6
    0.165539037143888,       !- Hour 7
    0.248348990263252,       !- Hour 8
    0.469202488279841,       !- Hour 9
    0.524355210962856,       !- Hour 10
    0.455373873061666,       !- Hour 11
    0.386392535160476,       !- Hour 12
    0.331158943382618,       !- Hour 13
    0.3725639199423,         !- Hour 14
    0.303582582041111,       !- Hour 15
    0.289753966822935,       !- Hour 16
    0.303582582041111,       !- Hour 17
    0.400140281283808,       !- Hour 18
    0.703803732419762,       !- Hour 19
    0.897,                   !- Hour 20
    0.731380093761269,       !- Hour 21
    0.538183826181031,       !- Hour 22
    0.358735304724125,       !- Hour 23
    0.248348990263252;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0796474528960224,      !- Hour 1
    0.0637009071877185,      !- Hour 2
    0.0318078157711097,      !- Hour 3
    0.0318078157711097,      !- Hour 4
    0.0637009071877185,      !- Hour 5
    0.0955939986043261,      !- Hour 6
    0.191187997208654,       !- Hour 7
    0.414354361479414,       !- Hour 8
    0.62157418004187,        !- Hour 9
    0.7332,                  !- Hour 10
    0.717253454291697,       !- Hour 11
    0.637520725750175,       !- Hour 12
    0.573734542916957,       !- Hour 13
    0.510033635729239,       !- Hour 14
    0.446247452896022,       !- Hour 15
    0.414354361479414,       !- Hour 16
    0.430300907187718,       !- Hour 17
    0.414354361479414,       !- Hour 18
    0.414354361479414,       !- Hour 19
    0.414354361479414,       !- Hour 20
    0.414354361479414,       !- Hour 21
    0.398407815771109,       !- Hour 22
    0.270920725750174,       !- Hour 23
    0.143433635729239;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0974410327983253,      !- Hour 1
    0.0779319609211445,      !- Hour 2
    0.038913817166783,       !- Hour 3
    0.038913817166783,       !- Hour 4
    0.0779319609211445,      !- Hour 5
    0.116950104675506,       !- Hour 6
    0.233900209351012,       !- Hour 7
    0.506922889043964,       !- Hour 8
    0.760436496859734,       !- Hour 9
    0.897,                   !- Hour 10
    0.877490928122819,       !- Hour 11
    0.779945568736915,       !- Hour 12
    0.701909281228193,       !- Hour 13
    0.623977320307048,       !- Hour 14
    0.545941032798325,       !- Hour 15
    0.506922889043964,       !- Hour 16
    0.526431960921144,       !- Hour 17
    0.506922889043964,       !- Hour 18
    0.506922889043964,       !- Hour 19
    0.506922889043964,       !- Hour 20
    0.506922889043964,       !- Hour 21
    0.487413817166783,       !- Hour 22
    0.331445568736915,       !- Hour 23
    0.175477320307048;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    dhw_profile_day,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.006,                   !- Hour 1
    0.003,                   !- Hour 2
    0.001,                   !- Hour 3
    0.001,                   !- Hour 4
    0.003,                   !- Hour 5
    0.021,                   !- Hour 6
    0.075,                   !- Hour 7
    0.079,                   !- Hour 8
    0.076,                   !- Hour 9
    0.067,                   !- Hour 10
    0.061,                   !- Hour 11
    0.05,                    !- Hour 12
    0.042,                   !- Hour 13
    0.038,                   !- Hour 14
    0.033,                   !- Hour 15
    0.038,                   !- Hour 16
    0.043,                   !- Hour 17
    0.058,                   !- Hour 18
    0.068,                   !- Hour 19
    0.065,                   !- Hour 20
    0.06,                    !- Hour 21
    0.047,                   !- Hour 22
    0.041,                   !- Hour 23
    0.024;                   !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.160052687884461,       !- Hour 1
    0.0767484287242575,      !- Hour 2
    0.0575330636533838,      !- Hour 3
    0.0575330636533838,      !- Hour 4
    0.0767484287242575,      !- Hour 5
    0.204926216902916,       !- Hour 6
    0.480271095212623,       !- Hour 7
    0.704412677186414,       !- Hour 8
    0.742843407328163,       !- Hour 9
    0.697969878309708,       !- Hour 10
    0.614778650708746,       !- Hour 11
    0.563462322813587,       !- Hour 12
    0.550689756619418,       !- Hour 13
    0.512259026477668,       !- Hour 14
    0.467385497459214,       !- Hour 15
    0.486600862530089,       !- Hour 16
    0.544246957742712,       !- Hour 17
    0.736400608451458,       !- Hour 18
    0.84525,                 !- Hour 19
    0.781274137469912,       !- Hour 20
    0.640323783097085,       !- Hour 21
    0.544246957742712,       !- Hour 22
    0.44828316394758,        !- Hour 23
    0.307332809574753;       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.169851832040653,       !- Hour 1
    0.0814473121155389,      !- Hour 2
    0.0610554961219577,      !- Hour 3
    0.0610554961219577,      !- Hour 4
    0.0814473121155389,      !- Hour 5
    0.217472719978604,       !- Hour 6
    0.509675447980744,       !- Hour 7
    0.747539983952929,       !- Hour 8
    0.788323615940091,       !- Hour 9
    0.74070272800214,        !- Hour 10
    0.652418159935812,       !- Hour 11
    0.597960016047071,       !- Hour 12
    0.58440545600428,        !- Hour 13
    0.543621824017117,       !- Hour 14
    0.496000936079166,       !- Hour 15
    0.516392752072746,       !- Hour 16
    0.57756820005349,        !- Hour 17
    0.781486359989302,       !- Hour 18
    0.897,                   !- Hour 19
    0.829107247927254,       !- Hour 20
    0.679527280021396,       !- Hour 21
    0.57756820005349,        !- Hour 22
    0.47572907194437,        !- Hour 23
    0.326149104038513;       !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.076044361285933,       !- Hour 1
    0.0345332539547544,      !- Hour 2
    0.0242088790610646,      !- Hour 3
    0.0345332539547544,      !- Hour 4
    0.0968355162442594,      !- Hour 5
    0.366693315189659,       !- Hour 6
    0.837199999999997,       !- Hour 7
    0.830293349209049,       !- Hour 8
    0.674644497363497,       !- Hour 9
    0.529320020411635,       !- Hour 10
    0.425506650790951,       !- Hour 11
    0.335577785337642,       !- Hour 12
    0.242159993196122,       !- Hour 13
    0.207555536655894,       !- Hour 14
    0.179857730906617,       !- Hour 15
    0.186764381697567,       !- Hour 16
    0.214462187446844,       !- Hour 17
    0.27676444973635,        !- Hour 18
    0.300973328797414,       !- Hour 19
    0.300973328797414,       !- Hour 20
    0.297484402109202,       !- Hour 21
    0.290577751318252,       !- Hour 22
    0.207555536655894,       !- Hour 23
    0.148742201054601;       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0814761013777853,      !- Hour 1
    0.0369999149515223,      !- Hour 2
    0.0259380847082837,      !- Hour 3
    0.0369999149515223,      !- Hour 4
    0.103752338833135,       !- Hour 5
    0.392885694846062,       !- Hour 6
    0.897,                   !- Hour 7
    0.889600017009696,       !- Hour 8
    0.722833390032318,       !- Hour 9
    0.56712859329818,        !- Hour 10
    0.455899982990304,       !- Hour 11
    0.359547627147474,       !- Hour 12
    0.259457135567274,       !- Hour 13
    0.222380932131315,       !- Hour 14
    0.19270471168566,        !- Hour 15
    0.200104694675966,       !- Hour 16
    0.229780915121619,       !- Hour 17
    0.296533339003232,       !- Hour 18
    0.322471423711515,       !- Hour 19
    0.322471423711515,       !- Hour 20
    0.318733287974145,       !- Hour 21
    0.311333304983841,       !- Hour 22
    0.222380932131315,       !- Hour 23
    0.159366643987073;       !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0492758944582015,      !- Hour 1
    0.0246379472291013,      !- Hour 2
    0.0246379472291013,      !- Hour 3
    0.0246379472291013,      !- Hour 4
    0.0492758944582015,      !- Hour 5
    0.123189736145504,       !- Hour 6
    0.295719195628041,       !- Hour 7
    0.369633037315344,       !- Hour 8
    0.418908931773546,       !- Hour 9
    0.369633037315344,       !- Hour 10
    0.295719195628041,       !- Hour 11
    0.221741525061908,       !- Hour 12
    0.197103577832807,       !- Hour 13
    0.147827683374605,       !- Hour 14
    0.147827683374605,       !- Hour 15
    0.147827683374605,       !- Hour 16
    0.24644330116984,        !- Hour 17
    0.295719195628041,       !- Hour 18
    0.492886602339681,       !- Hour 19
    0.640714285714285,       !- Hour 20
    0.640714285714285,       !- Hour 21
    0.492886602339681,       !- Hour 22
    0.418908931773546,       !- Hour 23
    0.24644330116984;        !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0689862522414824,      !- Hour 1
    0.0344931261207412,      !- Hour 2
    0.0344931261207412,      !- Hour 3
    0.0344931261207412,      !- Hour 4
    0.0689862522414824,      !- Hour 5
    0.172465630603706,       !- Hour 6
    0.414006873879259,       !- Hour 7
    0.517486252241482,       !- Hour 8
    0.586472504482965,       !- Hour 9
    0.517486252241482,       !- Hour 10
    0.414006873879259,       !- Hour 11
    0.310438135086671,       !- Hour 12
    0.27594500896593,        !- Hour 13
    0.206958756724447,       !- Hour 14
    0.206958756724447,       !- Hour 15
    0.206958756724447,       !- Hour 16
    0.345020621637776,       !- Hour 17
    0.414006873879259,       !- Hour 18
    0.690041243275553,       !- Hour 19
    0.897,                   !- Hour 20
    0.897,                   !- Hour 21
    0.690041243275553,       !- Hour 22
    0.586472504482965,       !- Hour 23
    0.345020621637776;       !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.142553149370226,       !- Hour 1
    0.0764866759550322,      !- Hour 2
    0.0516611840277747,      !- Hour 3
    0.0584039294664903,      !- Hour 4
    0.121469841058603,       !- Hour 5
    0.366180268451559,       !- Hour 6
    0.833258955739606,       !- Hour 7
    0.999999987228391,       !- Hour 8
    0.995483090581232,       !- Hour 9
    0.916474762598139,       !- Hour 10
    0.800898393293271,       !- Hour 11
    0.682564390940485,       !- Hour 12
    0.590066600109555,       !- Hour 13
    0.522371887032053,       !- Hour 14
    0.466005974303267,       !- Hour 15
    0.46573704253214,        !- Hour 16
    0.527514234916123,       !- Hour 17
    0.637905701335668,       !- Hour 18
    0.727588642310272,       !- Hour 19
    0.732551127624518,       !- Hour 20
    0.681468471942116,       !- Hour 21
    0.610804704600985,       !- Hour 22
    0.464292318119835,       !- Hour 23
    0.299867724445383;       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
    dhw_profile_week,        !- Name
    AllDays,                 !- DayType List 1
    dhw_profile_day;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
    SinksWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    SinksVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    SinksWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    ShowersWeek,             !- Name
    For: Weekdays,           !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ShowersVacation,         !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ShowersWeekend;          !- Schedule:Day Name 3

Schedule:Week:Compact,
    BathsWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    BathsWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathsVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    BathsWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    DHWDistWeek,             !- Name
    For: AllDays,            !- DayType List 1
    DHWDistDay;              !- Schedule:Day Name 1

Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    AllDays,                 !- DayType List 1
    OccupancyDay;            !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay;             !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_OccSensors;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,  !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay;     !- Schedule:Day Name 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Occupancy,               !- Name
    Fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLighting,        !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE,      !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_OS,   !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,   !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ExteriorLighting,        !- Name
    Fraction,                !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MiscPlugLoad,            !- Name
    Fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    dhw_sch,                 !- Name
    fraction,                !- Schedule Type Limits Name
    dhw_profile_week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dishwasher,              !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sinks,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Showers,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Baths,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DHWDist,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    DHWDistWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    DaysofWeek,              !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:Weekdays,            !- Field 2
    Until:24:00,             !- Field 3
    1,                       !- Field 4
    For:Weekends,            !- Field 5
    Until:24:00,             !- Field 6
    2,                       !- Field 7
    For:AllOtherDays,        !- Field 8
    Until:24:00,             !- Field 9
    2;                       !- Field 10

Schedule:Compact,
    BA_shower_sch,           !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00204721977777778,     !- Field 4
    Until: 2:00,             !- Field 5
    0.000930554444444445,    !- Field 6
    Until: 3:00,             !- Field 7
    0.000558332666666667,    !- Field 8
    Until: 4:00,             !- Field 9
    0.000930554444444445,    !- Field 10
    Until: 5:00,             !- Field 11
    0.00260555244444444,     !- Field 12
    Until: 6:00,             !- Field 13
    0.00967776622222222,     !- Field 14
    Until: 7:00,             !- Field 15
    0.0219610848888889,      !- Field 16
    Until: 8:00,             !- Field 17
    0.021774974,             !- Field 18
    Until: 9:00,             !- Field 19
    0.0176805344444444,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0137722057777778,      !- Field 22
    Until: 11:00,            !- Field 23
    0.0111666533333333,      !- Field 24
    Until: 12:00,            !- Field 25
    0.00874721177777778,     !- Field 26
    Until: 13:00,            !- Field 27
    0.00632777022222222,     !- Field 28
    Until: 14:00,            !- Field 29
    0.00539721577777778,     !- Field 30
    Until: 15:00,            !- Field 31
    0.00483888311111111,     !- Field 32
    Until: 16:00,            !- Field 33
    0.00465277222222222,     !- Field 34
    Until: 17:00,            !- Field 35
    0.00558332666666667,     !- Field 36
    Until: 18:00,            !- Field 37
    0.00725832466666667,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00781665733333333,     !- Field 40
    Until: 20:00,            !- Field 41
    0.00781665733333333,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00781665733333333,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00763054644444444,     !- Field 46
    Until: 23:00,            !- Field 47
    0.00539721577777778,     !- Field 48
    Until: 24:00,            !- Field 49
    0.00390832866666667;     !- Field 50

Schedule:Compact,
    BA_bath_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.000190544545454545,    !- Field 4
    Until: 2:00,             !- Field 5
    9.52722727272727e-05,    !- Field 6
    Until: 3:00,             !- Field 7
    9.52722727272727e-05,    !- Field 8
    Until: 4:00,             !- Field 9
    9.52722727272727e-05,    !- Field 10
    Until: 5:00,             !- Field 11
    0.000190544545454545,    !- Field 12
    Until: 6:00,             !- Field 13
    0.000452543295454545,    !- Field 14
    Until: 7:00,             !- Field 15
    0.00109563113636364,     !- Field 16
    Until: 8:00,             !- Field 17
    0.00138144795454545,     !- Field 18
    Until: 9:00,             !- Field 19
    0.0015719925,            !- Field 20
    Until: 10:00,            !- Field 21
    0.00138144795454545,     !- Field 22
    Until: 11:00,            !- Field 23
    0.00109563113636364,     !- Field 24
    Until: 12:00,            !- Field 25
    0.000833632386363636,    !- Field 26
    Until: 13:00,            !- Field 27
    0.000738360113636364,    !- Field 28
    Until: 14:00,            !- Field 29
    0.000547815568181818,    !- Field 30
    Until: 15:00,            !- Field 31
    0.000547815568181818,    !- Field 32
    Until: 16:00,            !- Field 33
    0.000547815568181818,    !- Field 34
    Until: 17:00,            !- Field 35
    0.000928904659090909,    !- Field 36
    Until: 18:00,            !- Field 37
    0.00109563113636364,     !- Field 38
    Until: 19:00,            !- Field 39
    0.00183399125,           !- Field 40
    Until: 20:00,            !- Field 41
    0.00238180681818182,     !- Field 42
    Until: 21:00,            !- Field 43
    0.00238180681818182,     !- Field 44
    Until: 22:00,            !- Field 45
    0.00183399125,           !- Field 46
    Until: 23:00,            !- Field 47
    0.0015719925,            !- Field 48
    Until: 24:00,            !- Field 49
    0.000928904659090909;    !- Field 50

Schedule:Compact,
    BA_sink_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.00458624035087719,     !- Field 4
    Until: 2:00,             !- Field 5
    0.0022931201754386,      !- Field 6
    Until: 3:00,             !- Field 7
    0.00163794298245614,     !- Field 8
    Until: 4:00,             !- Field 9
    0.00163794298245614,     !- Field 10
    Until: 5:00,             !- Field 11
    0.0022931201754386,      !- Field 12
    Until: 6:00,             !- Field 13
    0.0058965947368421,      !- Field 14
    Until: 7:00,             !- Field 15
    0.0137587210526316,      !- Field 16
    Until: 8:00,             !- Field 17
    0.0203104929824561,      !- Field 18
    Until: 9:00,             !- Field 19
    0.0216208473684211,      !- Field 20
    Until: 10:00,            !- Field 21
    0.0203104929824561,      !- Field 22
    Until: 11:00,            !- Field 23
    0.0176897842105263,      !- Field 24
    Until: 12:00,            !- Field 25
    0.0163794298245614,      !- Field 26
    Until: 13:00,            !- Field 27
    0.0160518412280702,      !- Field 28
    Until: 14:00,            !- Field 29
    0.0147414868421053,      !- Field 30
    Until: 15:00,            !- Field 31
    0.0140863096491228,      !- Field 32
    Until: 16:00,            !- Field 33
    0.0134311324561404,      !- Field 34
    Until: 17:00,            !- Field 35
    0.0157242526315789,      !- Field 36
    Until: 18:00,            !- Field 37
    0.0212932587719298,      !- Field 38
    Until: 19:00,            !- Field 39
    0.0245691447368421,      !- Field 40
    Until: 20:00,            !- Field 41
    0.0226036131578947,      !- Field 42
    Until: 21:00,            !- Field 43
    0.01867255,              !- Field 44
    Until: 22:00,            !- Field 45
    0.0157242526315789,      !- Field 46
    Until: 23:00,            !- Field 47
    0.0131035438596491,      !- Field 48
    Until: 24:00,            !- Field 49
    0.00884489210526316;     !- Field 50

Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4

Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    shading_2012iecc,        !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    shading_2009iecc,        !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.85,                    !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    0.7,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.85;                    !- Field 12

Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    48;                      !- Field 4

Schedule:Compact,
    dhw_setpt_hpwh,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    44;                      !- Field 4

Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12;                      !- Field 4

Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    always_off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    heating_sch_HRef,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    cooling_sch_HRef,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25.55;                   !- Field 4

Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    SinkSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.687777777777778;       !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.312222222222222;       !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.51280276816609;        !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.48719723183391;        !- Hourly Value

Schedule:Constant,
    BathSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    BathLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

!$Id: hvac.template,v 1.6 2019/01/28 18:26:57 d3a061 Exp $
!$Log: hvac.template,v $
!Revision 1.6  2019/01/28 18:26:57  d3a061
!Removed r_duct and r_returnduct defaults because those were
!moved into eplus.res.template.
!
!Revision 1.5  2018/12/13 20:11:13  d3a061
!Added one minor comment (question related to duct_loc that will needt to
!be addressed at some point).
!
!Revision 1.4  2018/09/17 17:42:08  d3a061
!Cleaned up some units conversions.  Added a few warnings to comments.
!
!Revision 1.3  2018/05/17 17:20:40  d3a061
!Ran dos2unix on it.
!
!Revision 1.2  2017/04/12 22:42:28  mend509
!Added 2018 IECC defaults
!
!Revision 1.1  2017/04/12 22:05:59  mend509
!Initial revision
!
!Revision 1.4  2015/05/21 16:51:39  mend509
!Archive after determination analysis
!
!Revision 1.2  2014/05/26 23:34:46  mend509
!Check-in before adding MF boiler model
!
!Revision 1.1  2014/05/16 23:26:26  mend509
!Initial revision
!
!Revision 1.1  2013/03/24 05:34:08  mend509
!Initial revision
!
Schedule:Constant,
    boiler_setpt,            !- Name
    Temperature,             !- Schedule Type Limits Name
    80;                      !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,     !- Name
    Temperature,             !- Schedule Type Limits Name
    50;                      !- Hourly Value

Schedule:Constant,
    DOAShightemp,            !- Name
    Temperature,             !- Schedule Type Limits Name
    200;                     !- Hourly Value

Schedule:Constant,
    DOASlowtemp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    -60;                     !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.34039219657243,        !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0491038947368421,      !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}

Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0579573076923077,      !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0579573076923077,      !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.057165,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    7.93953E-03,             !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    6.33985285170672E-03,    !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance

Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

Material,
    cement_stucco,           !- Name
    MediumSmooth,            !- Roughness
    1.905E-02,               !- Thickness {m}
    0.721,                   !- Conductivity {W/m-K}
    1865.58,                 !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    syn_stucco,              !- Name
    MediumSmooth,            !- Roughness
    0.3048E-02,              !- Thickness {m}
    8.65E-02,                !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    3.47522010738099E-03,    !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Lumber_2x4,              !- Name
    Rough,                   !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.0396277251435213,      !- Thickness {m}
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

Material,
    Gyp_board_1/2in,         !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0127032520325203,      !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
    3/4in_air_space,         !- Name
    0.08513;                 !- Thermal Resistance {m2-K/W}

Material:AirGap,
    3/4in_Reflective_air_space,  !- Name
    0.246554;                !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    1.817152,                !- U-Factor {W/m2-K}
    0.216875,                !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

!$Id: Materials.idf,v 1.1 2018/05/07 16:36:33 d3a061 Exp $
!$Log: Materials.idf,v $
!Revision 1.1  2018/05/07 16:36:33  d3a061
!Initial revision
!
!Revision 1.2  2015/05/21 16:55:03  mend509
!Archive after determination analysis
!
!Revision 1.1  2014/05/16 23:26:01  mend509
!Initial revision
!
!Revision 1.2  2013/03/29 17:31:35  mend509
!Archived after generating first set of masonry input files.\
!
!Revision 1.1  2013/03/24 05:35:41  mend509
!Initial revision
!
WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!
WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer

Construction,
    Exterior Floor,          !- Name
    floor_consol_layer,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

Construction,
    attic floor,             !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

Construction,
    fndn_roof,               !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer;       !- Layer 3

Construction,
    interiorwall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    OSB_5/8in,               !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Interior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Gable_end,               !- Name
    cement_stucco,           !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2

Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer

Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    living_unit1,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    attic_unit1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: DOOR ===========

Door,
    Door_ldb_unit1,          !- Name
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit1,        !- Building Surface Name
    1,                       !- Multiplier
    0.5,                     !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.74190122145513,        !- Length {m}
    2.13414634146341;        !- Height {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    Shades-living_unit1,     !- Name
    living_unit1,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldf_1.unit1,      !- Fenestration Surface 1 Name
    Window_ldb_1.unit1,      !- Fenestration Surface 2 Name
    Window_sdr_1.unit1,      !- Fenestration Surface 3 Name
    Window_sdl_1.unit1;      !- Fenestration Surface 4 Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Internalmass_unit1,      !- Name
    InteriorFurnishings,     !- Construction Name
    living_unit1,            !- Zone or ZoneList Name
    9.89591078066915;        !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:OVERHANG ===========

Shading:Overhang,
    Overhang_sdr_1.unit1,    !- Name
    Window_sdr_1.unit1,      !- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.0152439024390244;      !- Depth {m}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========

GroundHeatTransfer:Control,
    gtp_control,             !- Name
    no,                      !- Run Basement Preprocessor
    yes;                     !- Run Slab Preprocessor


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

GroundHeatTransfer:Slab:Materials,
    2,                       !- NMAT: Number of materials
    0.16,                    !- ALBEDO: Surface Albedo: No Snow
    0.4,                     !- ALBEDO: Surface Albedo: Snow
    0.9,                     !- EPSLW: Surface Emissivity: No Snow
    0.9,                     !- EPSLW: Surface Emissivity: Snow
    0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    0.05,                    !- Z0: Surface Roughness: Snow {cm}
    6,                       !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    9;                       !- HIN: Indoor HConv: Upward {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

GroundHeatTransfer:Slab:MatlProps,
    2300,                    !- RHO: Slab Material density {kg/m3}
    1200,                    !- RHO: Soil Density {kg/m3}
    650,                     !- CP: Slab CP {J/kg-K}
    1200,                    !- CP: Soil CP {J/kg-K}
    0.9,                     !- TCON: Slab k {W/m-K}
    1;                       !- TCON: Soil k {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                   !- EVTR: Is surface evapotranspiration modeled
    TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    10,                      !- TDEEPin {C}
    FALSE;                   !- USRHflag: Is the ground surface h specified by the user?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

GroundHeatTransfer:Slab:BldgProps,
    10,                      !- IYRS: Number of years to iterate
    0,                       !- Shape: Slab shape
    4,                       !- HBLDG: Building height {m}
    22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN11: November Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
    0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    0.1;                     !- ConvTol: Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

GroundHeatTransfer:Slab:Insulation,
    0,                       !- RINS: R value of under slab insulation {m2-K/W}
    0,                       !- DINS: Width of strip of under slab insulation {m}
    0,                       !- RVINS: R value of vertical insulation {m2-K/W}
    1.5,                     !- ZVINS: Depth of vertical insulation {m}
    0;                       !- IVINS: Flag: Is there vertical insulation


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========

GroundHeatTransfer:Slab:EquivalentSlab,
    2.59947574997227,        !- APRatio: The area to perimeter ratio for this slab {m}
    0.1,                     !- SLABDEPTH: Thickness of slab on grade {m}
    15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
    15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SIMPARAMETERS ===========

GroundHeatTransfer:Basement:SimParameters,
    0.1,                     !- F: Multiplier for the ADI solution
    15;                      !- IYRS: Maximum number of yearly iterations:


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:MATLPROPS ===========

GroundHeatTransfer:Basement:MatlProps,
    6,                       !- NMAT: Number of materials in this domain
    2243,                    !- Density for Foundation Wall {kg/m3}
    2243,                    !- density for Floor Slab {kg/m3}
    311,                     !- density for Ceiling {kg/m3}
    1500,                    !- density for Soil {kg/m3}
    2000,                    !- density for Gravel {kg/m3}
    449,                     !- density for Wood {kg/m3}
    880,                     !- Specific heat for foundation wall {J/kg-K}
    880,                     !- Specific heat for floor slab {J/kg-K}
    1530,                    !- Specific heat for ceiling {J/kg-K}
    840,                     !- Specific heat for soil {J/kg-K}
    720,                     !- Specific heat for gravel {J/kg-K}
    1530,                    !- Specific heat for wood {J/kg-K}
    1.4,                     !- Thermal conductivity for foundation wall {W/m-K}
    1.4,                     !- Thermal conductivity for floor slab {W/m-K}
    0.09,                    !- Thermal conductivity for ceiling {W/m-K}
    1.1,                     !- thermal conductivity for soil {W/m-K}
    1.9,                     !- thermal conductivity for gravel {W/m-K}
    0.12;                    !- thermal conductivity for wood {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INSULATION ===========

GroundHeatTransfer:Basement:Insulation,
    2.28929665762688,        !- REXT: R Value of any exterior insulation {m2-K/W}
    True;                    !- INSFULL: Flag: Is the wall fully insulated?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SURFACEPROPS ===========

GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                    !- ALBEDO: Surface albedo for No snow conditions
    0.4,                     !- ALBEDO: Surface albedo for snow conditions
    0.94,                    !- EPSLN: Surface emissivity No Snow
    0.86,                    !- EPSLN: Surface emissivity with Snow
    6,                       !- VEGHT: Surface roughness No snow conditions {cm}
    0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
    False;                   !- PET: Flag, Potential evapotranspiration on?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:BLDGDATA ===========

GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,       !- DWALL: Wall thickness {m}
    0.243828108701145,       !- DSLAB: Floor slab thickness {m}
    0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
    0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
    0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INTERIOR ===========

GroundHeatTransfer:Basement:Interior,
    True,                    !- COND: Flag: Is the basement conditioned?
    0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
    4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
    3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
    6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:COMBLDG ===========

GroundHeatTransfer:Basement:ComBldg,
    21,                      !- January average temperature {C}
    21,                      !- February average temperature {C}
    21,                      !- March average temperature {C}
    21,                      !- April average temperature {C}
    24,                      !- May average temperature {C}
    24,                      !- June average temperature {C}
    24,                      !- July average temperature {C}
    24,                      !- August average temperature {C}
    24,                      !- September average temperature {C}
    24,                      !- October average temperature {C}
    21,                      !- November average temperature {C}
    21,                      !- December average temperature {C}
    21;                      !- Daily variation sine wave amplitude {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVSLAB ===========

GroundHeatTransfer:Basement:EquivSlab,
    2.59947574997227,        !- APRatio: The area to perimeter ratio for this slab {m}
    True;                    !- EquivSizing: Flag


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVAUTOGRID ===========

GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
    0.1,                     !- SlabDepth: Thickness of the floor slab {m}
    1.21914054350572;        !- BaseDepth: Depth of the basement wall below grade {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1,       !- Name
    living_unit1,            !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0283168464628752,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0283168464628752;      !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    living_unit1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1,    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    DHW Loop_unit1,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit1,   !- Name
    living_unit1,            !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1,     !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1 ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1,   !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1 ADU, !- Name
    Zone Inlet Node_unit1,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit1;     !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1 ADU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    living_unit1,            !- Zone Name
    ZoneEquipment_unit1,     !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1,         !- Zone Air Node Name
    Zone Outlet Node_unit1;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Supply Fan_unit1,        !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1,   !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06853019625951,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Main electric heating coil_unit1,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit1,  !- Air Inlet Node Name
    air loop outlet node_unit1;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1,            !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1,        !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit1,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1,   !- Cooling Coil Name
    None;                    !- Dehumidification Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Central System_unit1,    !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1, !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1,  !- Name
    Zone Equipment Inlet Node_unit1,  !- Inlet Node Name
    Zone Inlet Node_unit1 ATInlet;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1,        !- Name
    Zone Equipment Inlet Node_unit1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1,  !- Name
    Return Air Mixer Outlet_unit1,  !- Outlet Node Name
    Zone Outlet Node_unit1;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1,        !- Name
    Return Air Mixer Outlet_unit1,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Air Loop Main Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1,            !- Component 1 Name
    Air Loop Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1,    !- Component 1 Name
    Mains Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,  !- Component 1 Name
    DHW Demand Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1,         !- Component 1 Name
    Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1,       !- Component 1 Name
    Water Shower Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1,    !- Component 1 Name
    Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1,         !- Component 1 Name
    Water Bath Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1; !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1,      !- Component 1 Name
    Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit1, !- Name
    Air Loop Main Branch_unit1;  !- Branch 1 Name

BranchList,
    DHW Supply Branches_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Branch 1 Name
    Water Heater Branch_unit1,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;  !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Branch 1 Name
    Water Sink Branch_unit1, !- Branch 2 Name
    Water Shower Branch_unit1,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1,  !- Branch 4 Name
    Water Dishwasher Branch_unit1,  !- Branch 5 Name
    Water Bath Branch_unit1, !- Branch 6 Name
    Mains Makeup Branch_unit1;  !- Branch 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    DHW Demand Splitter_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Inlet Branch Name
    Water Sink Branch_unit1, !- Outlet Branch 1 Name
    Water Shower Branch_unit1,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1; !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Inlet Branch Name
    Water Heater Branch_unit1;  !- Outlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    DHW Demand Mixer_unit1,  !- Name
    Mains Makeup Branch_unit1,  !- Outlet Branch Name
    Water Sink Branch_unit1, !- Inlet Branch 1 Name
    Water Shower Branch_unit1,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1; !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1,  !- Name
    DHW Supply Outlet Branch_unit1,  !- Outlet Branch Name
    Water Heater Branch_unit1;  !- Inlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    DHW Demand Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1;  !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Zone Inlet Nodes_unit1,  !- Name
    Zone Inlet Node_unit1;   !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit1,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    outdoor air node_unit1;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1, !- Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Inlet Node Name
    Mains Makeup Node_unit1; !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1,  !- Name
    DHW Demand Inlet Node_unit1,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Mains Pressure_unit1,    !- Name
    Mains Inlet Node_unit1,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    DHW Loop_unit1,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    DHW Plant Equipment_unit1,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit1;      !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    FunctionalMockupUnitImport;  !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT ===========

ExternalInterface:FunctionalMockupUnitImport,
    Joe_ep_fmu.fmu,          !- FMU File Name
    0,                       !- FMU Timeout {ms}
    1;                       !- FMU LoggingOn


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT:FROM:VARIABLE ===========

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Net Purchased Electricity Energy,  !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendNetEnergy;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    living_unit1,            !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendZoneMeanAirTemp;   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendOutdoorAirTemp;    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    living_unit1,            !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendHeatingSetpoint;   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    living_unit1,            !- Output:Variable Index Key Name
    Zone Thermostat Cooling Setpoint Temperature,  !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendCoolingSetpoint;   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    DaysofWeek,              !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendDayofWeek;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    living_unit1,            !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendZoneHumidity;      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Purchased Electricity Energy,  !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendEnergyPurchased;   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Surplus Electricity Energy,  !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendEnergySurplus;     !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Direct Solar Radiation Rate per Area,  !- Output:Variable Name
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epSendSolarRadiation;    !- FMU Variable Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT:TO:SCHEDULE ===========

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    myStartHeating,          !- Name
    myTemps,                 !- Schedule Type Limits Names
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epGetStartHeating,       !- FMU Variable Name
    20.28;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    myStartCooling,          !- Name
    myTemps,                 !- Schedule Type Limits Names
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    epGetStartCooling,       !- FMU Variable Name
    21.22;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    dishwasherSchedule,      !- Name
    fraction,                !- Schedule Type Limits Names
    Joe_ep_fmu.fmu,          !- FMU File Name
    Joe_ep_fmu,              !- FMU Instance Name
    dishwasherSchedule,      !- FMU Variable Name
    0;                       !- Initial Value

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    System availability,     !- Name
    always_avail;            !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    availability list,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System availability;     !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Clothes Washer_unit1,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.6219189818e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    6.36685353e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    DHW Sinks_unit1,         !- Name
    Water Sink Inlet Node_unit1,  !- Inlet Node Name
    Water Sink Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1;             !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1,       !- Name
    Water Shower Inlet Node_unit1,  !- Inlet Node Name
    Water Shower Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1;           !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1, !- Name
    Water ClothesWasher Inlet Node_unit1,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1,    !- Name
    Water DishWasher Inlet Node_unit1,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1;        !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1,         !- Name
    Water Bath Inlet Node_unit1,  !- Inlet Node Name
    Water Bath Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1;             !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ACCoolingCAPFFF,         !- Name
    0.718605468,             !- Coefficient1 Constant
    0.410099989,             !- Coefficient2 x
    -0.128705457,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACCoolingEIRFFF,         !- Name
    1.32299905,              !- Coefficient1 Constant
    -0.477711207,            !- Coefficient2 x
    0.154712157,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Part Load Fraction curve as a function of Part Load Ratio is default from
! Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354
Curve:Quadratic,
    ACCoolingPLFFPLR,        !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPCoolingCAPFFF,         !- Name
    0.718664047,             !- Coefficient1 Constant
    0.41797409,              !- Coefficient2 x
    -0.136638137,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPCoolingEIRFFF,         !- Name
    1.143487507,             !- Coefficient1 Constant
    -0.13943972,             !- Coefficient2 x
    -0.004047787,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Part Load Fraction curve as a function of Part Load Ratio is default curve
! from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354
Curve:Quadratic,
    HPCOOLPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPHeatingCAPFFF,         !- Name
    0.694045465,             !- Coefficient1 Constant
    0.474207981,             !- Coefficient2 x
    -0.168253446,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHeatingEIRFFF,         !- Name
    2.185418751,             !- Coefficient1 Constant
    -1.942827919,            !- Coefficient2 x
    0.757409168,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Part Load Fraction curve as a function of Part Load Ratio is default curve
! from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354
Curve:Quadratic,
    HPHeatPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPLowStageHeatingCAPFFF, !- Name
    0.741466907,             !- Coefficient1 Constant
    0.378645444,             !- Coefficient2 x
    -0.119754733,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingEIRFFF, !- Name
    2.153618211,             !- Coefficient1 Constant
    -1.737190609,            !- Coefficient2 x
    0.584269478,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingCAPFFF,!- Name
    0.76634609,              !- Coefficient1 Constant
    0.32840943,              !- Coefficient2 x
    -0.094701495,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingEIRFFF,!- Name
    2.001041353,             !- Coefficient1 Constant
    -1.58869128,             !- Coefficient2 x
    0.587593517,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Part Load Fraction curve as a function of Part Load Ratio is default curve
! from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354
Curve:Quadratic,
    HP2StageHeatingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPLowStageCoolingCAPFFF, !- Name
    0.655239515,             !- Coefficient1 Constant
    0.511655216,             !- Coefficient2 x
    -0.166894731,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingEIRFFF, !- Name
    1.639108268,             !- Coefficient1 Constant
    -0.998953996,            !- Coefficient2 x
    0.359845728,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingCAPFFF,!- Name
    0.618281092,             !- Coefficient1 Constant
    0.569060264,             !- Coefficient2 x
    -0.187341356,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingEIRFFF,!- Name
    1.570774717,             !- Coefficient1 Constant
    -0.914152018,            !- Coefficient2 x
    0.343377302,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Part Load Fraction curve as a function of Part Load Ratio is default curve
! from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354
Curve:Quadratic,
    HP2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ACLowStageCoolingCAPFFF, !- Name
    0.65673024,              !- Coefficient1 Constant
    0.516470835,             !- Coefficient2 x
    -0.172887149,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingEIRFFF, !- Name
    1.562945114,             !- Coefficient1 Constant
    -0.791859997,            !- Coefficient2 x
    0.230030877,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingCAPFFF,!- Name
    0.690334551,             !- Coefficient1 Constant
    0.464383753,             !- Coefficient2 x
    -0.154507638,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingEIRFFF,!- Name
    1.31565404,              !- Coefficient1 Constant
    -0.482467162,            !- Coefficient2 x
    0.166239001,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Part Load Fraction curve as a function of Part Load Ratio is default from
! Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354
Curve:Quadratic,
    AC2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! NREL benchmark Cool-PLF-fPLR
Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.80141423,              !- Coefficient1 Constant
    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!  Heating Capacity as a Function of Temperature Curve (Air Wet-bulb T, Condenser Water Inlet T)
!  Colmac HPA 2000 Air Source Heat Pump Water Heater
!  Rating point: 29.4 C (85 F) Entering Air Dry-bulb Temperature
!                22.2 C (72 F) Entering Air Wet-bulb Temperature
!                56.7 C (132.2 F) Entering Condenser Water Temperature
!  Capacity = 17028.6 W (58117 BTUH) water heating capacity
!  COP      = 3.37 W/W (12.21 BTUH/W) water heating efficiency
!
Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -0.00023,                !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -0.00027,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -0.0000016,              !- Coefficient3 x**2
    -0.02675,                !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -0.00112,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Defrost_EIR_FT,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

! This is a dummy waste heat function of temp curve required for the
! multispeed coils. The curve is set as a constant curve that would yield
! a factor of 1 at all temperatures for simplicity.
! However, this curve is not used if the fuel type is electricity (which is
! what we limit ourselves to in terms of multispeed DX equipment) per
! the E+ version 8.0 I/O reference Page 1301.
Curve:Biquadratic,
    dummy-waste-heat-curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    1,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!  These coefficients were taken directly from the report below. For further details users may need
!  to refer this report.
!  D. Cutler, J. Winkler, N. Kruis, and C. Christensen
!  National Renewable Energy Laboratory
!  M. Brandemuehl
!  University of Colorado
!
!  Improved Modeling of Residential Air Conditioners and Heat Pumps for Energy Calculations
!
!  Technical Report
!  NREL/TP-5500-56354
!  January 2013
!
!
!  Air Conditioner Performance Curves were taken from: Tables 9, 10, 16 and 17:
! ************ Single Speed Cooling **********
Curve:Biquadratic,
    ACCoolingCAPFTemp,       !- Name
    1.5509,                  !- Coefficient1 Constant
    -0.07505,                !- Coefficient2 x
    0.0031,                  !- Coefficient3 x**2
    0.0024,                  !- Coefficient4 y
    -0.00005,                !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACCoolingEIRFTemp,       !- Name
    -0.30428,                !- Coefficient1 Constant
    0.11805,                 !- Coefficient2 x
    -0.00342,                !- Coefficient3 x**2
    -0.00626,                !- Coefficient4 y
    0.0007,                  !- Coefficient5 y**2
    -0.00047,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!  Heat Pump Performance Curves were taken from: Tables 14, 15, 18 and 19:
! ************ Single Speed Cooling **********
Curve:Biquadratic,
    HPCoolingCAPFTemp,       !- Name
    1.55736,                 !- Coefficient1 Constant
    -0.074448,               !- Coefficient2 x
    0.003099,                !- Coefficient3 x**2
    0.00146,                 !- Coefficient4 y
    -0.000041,               !- Coefficient5 y**2
    -0.000427,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp,       !- Name
    -0.350448,               !- Coefficient1 Constant
    0.11681,                 !- Coefficient2 x
    -0.0034,                 !- Coefficient3 x**2
    -0.001226,               !- Coefficient4 y
    0.000601,                !- Coefficient5 y**2
    -0.000467,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! ************ Single Speed Heating **********
Curve:Biquadratic,
    HPHeatingCAPFTemp,       !- Name
    0.876825,                !- Coefficient1 Constant
    -0.002955,               !- Coefficient2 x
    -0.000058,               !- Coefficient3 x**2
    0.025335,                !- Coefficient4 y
    0.000196,                !- Coefficient5 y**2
    -0.000043,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp,       !- Name
    0.704658,                !- Coefficient1 Constant
    0.008767,                !- Coefficient2 x
    0.000625,                !- Coefficient3 x**2
    -0.009037,               !- Coefficient4 y
    0.000738,                !- Coefficient5 y**2
    -0.001025,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! *************** Low Speed Heating ************
Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,  !- Name
    0.84613,                 !- Coefficient1 Constant
    -0.002279,               !- Coefficient2 x
    -0.000047,               !- Coefficient3 x**2
    0.026703,                !- Coefficient4 y
    0.000201,                !- Coefficient5 y**2
    -0.000079,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,  !- Name
    0.551837,                !- Coefficient1 Constant
    0.02038,                 !- Coefficient2 x
    0.000546,                !- Coefficient3 x**2
    -0.009638,               !- Coefficient4 y
    0.000785,                !- Coefficient5 y**2
    -0.00125,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! *************** High Speed Heating ************
Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,  !- Name
    0.818223,                !- Coefficient1 Constant
    0.001981,                !- Coefficient2 x
    -0.000203,               !- Coefficient3 x**2
    0.028703,                !- Coefficient4 y
    0.000207,                !- Coefficient5 y**2
    -0.000071,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,  !- Name
    0.81584,                 !- Coefficient1 Constant
    -0.00615,                !- Coefficient2 x
    0.001021,                !- Coefficient3 x**2
    -0.001301,               !- Coefficient4 y
    0.001083,                !- Coefficient5 y**2
    -0.001487,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! **************** Low Speed Cooling *********
Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,  !- Name
    1.658788,                !- Coefficient1 Constant
    -0.083453,               !- Coefficient2 x
    0.003424,                !- Coefficient3 x**2
    0.002433,                !- Coefficient4 y
    -0.000045,               !- Coefficient5 y**2
    -0.000534,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,  !- Name
    -0.582916,               !- Coefficient1 Constant
    0.158101,                !- Coefficient2 x
    -0.004398,               !- Coefficient3 x**2
    -0.020335,               !- Coefficient4 y
    0.00108,                 !- Coefficient5 y**2
    -0.00064,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! **************** High Speed Cooling *********
Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,  !- Name
    1.472738,                !- Coefficient1 Constant
    -0.067222,               !- Coefficient2 x
    0.00292,                 !- Coefficient3 x**2
    0.000052,                !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.000359,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,  !- Name
    -0.488196,               !- Coefficient1 Constant
    0.099162,                !- Coefficient2 x
    -0.00237,                !- Coefficient3 x**2
    0.019503,                !- Coefficient4 y
    0.00043,                 !- Coefficient5 y**2
    -0.001097,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! ************ Low Speed Cooling **********
Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,  !- Name
    1.66458,                 !- Coefficient1 Constant
    -0.08039,                !- Coefficient2 x
    0.0033,                  !- Coefficient3 x**2
    0.00124,                 !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.00052,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,  !- Name
    -0.42738,                !- Coefficient1 Constant
    0.14191,                 !- Coefficient2 x
    -0.00412,                !- Coefficient3 x**2
    -0.01406,                !- Coefficient4 y
    0.00083,                 !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! ************ High Speed Cooling **********
Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,  !- Name
    1.36788,                 !- Coefficient1 Constant
    -0.06257,                !- Coefficient2 x
    0.0028,                  !- Coefficient3 x**2
    0.00504,                 !- Coefficient4 y
    -0.00007,                !- Coefficient5 y**2
    -0.00045,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,  !- Name
    0.04232,                 !- Coefficient1 Constant
    0.07892,                 !- Coefficient2 x
    -0.00238,                !- Coefficient3 x**2
    -0.00304,                !- Coefficient4 y
    0.00053,                 !- Coefficient5 y**2
    -0.00032,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! NREL benchmark Cool-CAP-FT
Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -0.0000070308,           !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

! NREL benchmark Cool-EIR-FT
Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electricity Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electricity Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Surplus Electricity Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    DaysofWeek,              !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,     !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Heating:Electricity,     !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Photovoltaic:ElectricityProduced,  !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Cogeneration:ElectricityPurchased,  !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Cogeneration:ElectricitySurplusSold,  !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    dishwasher:InteriorEquipment:Electricity,  !- Key Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Heating Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Heating Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,     !- Name
    2,                       !- Digits After Decimal
    Water Heater Total Demand Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Heating Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Heating Energy,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,  !- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,          !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,           !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

BuildingSurface:Detailed,
	ceiling_unit1,           !- Name
	Ceiling,                 !- Surface Type
	Interior Ceiling,        !- Construction Name
	living_unit1,            !- Zone Name
	Zone,                    !- Outside Boundary Condition
	attic_unit1,             !- Outside Boundary Condition Object
	NoSun,                   !- Sun Exposure
	NoWind,                  !- Wind Exposure
	0.0,                     !- View Factor to Ground
	4,                       !- Number of Vertices
	0,                       !- Vertex 1 X-coordinate {m}
	0,                       !- Vertex 1 Y-coordinate {m}
	2.7432,        !- Vertex 1 Z-coordinate {m}
	6.815423684555495,        !- Vertex 2 X-coordinate {m}
	0,                       !- Vertex 2 Y-coordinate {m}
	2.7432,        !- Vertex 2 Z-coordinate {m}
	6.815423684555495,        !- Vertex 3 X-coordinate {m}
	6.815423684555495,        !- Vertex 3 Y-coordinate {m}
	2.7432,        !- Vertex 3 Z-coordinate {m}
	0,                       !- Vertex 4 X-coordinate {m}
	6.815423684555495,        !- Vertex 4 Y-coordinate {m}
	2.7432;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
	Roof_front_unit1,        !- Name
	Roof,                    !- Surface Type
	Exterior Roof,           !- Construction Name
	attic_unit1,             !- Zone Name
	Outdoors,                !- Outside Boundary Condition
	,                        !- Outside Boundary Condition Object
	SunExposed,              !- Sun Exposure
	WindExposed,             !- Wind Exposure
	0.0,                     !- View Factor to Ground
	4,                       !- Number of Vertices
	0,                       !- Vertex 1 X-coordinate {m}
	0,                       !- Vertex 1 Y-coordinate {m}
	2.7432,        !- Vertex 1 Z-coordinate {m}
	6.815423684555495,        !- Vertex 2 X-coordinate {m}
	0,                       !- Vertex 2 Y-coordinate {m}
	2.7432,        !- Vertex 2 Z-coordinate {m}
	6.815423684555495,        !- Vertex 3 X-coordinate {m}
	3.4077118422777475,        !- Vertex 3 Y-coordinate {m}
	4.263199999999999,        !- Vertex 3 Z-coordinate {m}
	0,                       !- Vertex 4 X-coordinate {m}
	3.4077118422777475,        !- Vertex 4 Y-coordinate {m}
	4.263199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
	Roof_back_unit1,         !- Name
	Roof,                    !- Surface Type
	Exterior Roof,           !- Construction Name
	attic_unit1,             !- Zone Name
	Outdoors,                !- Outside Boundary Condition
	,                        !- Outside Boundary Condition Object
	SunExposed,              !- Sun Exposure
	WindExposed,             !- Wind Exposure
	0.0,                     !- View Factor to Ground
	4,                       !- Number of Vertices
	6.815423684555495,                       !- Vertex 1 X-coordinate {m}
	6.815423684555495,                       !- Vertex 1 Y-coordinate {m}
	2.7432,        !- Vertex 1 Z-coordinate {m}
	0,        !- Vertex 2 X-coordinate {m}
	6.815423684555495,                       !- Vertex 2 Y-coordinate {m}
	2.7432,        !- Vertex 2 Z-coordinate {m}
	0,        !- Vertex 3 X-coordinate {m}
	3.4077118422777475,        !- Vertex 3 Y-coordinate {m}
	4.263199999999999,        !- Vertex 3 Z-coordinate {m}
	6.815423684555495,                       !- Vertex 4 X-coordinate {m}
	3.4077118422777475,        !- Vertex 4 Y-coordinate {m}
	4.263199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
	Roof_right_unit1,        !- Name
	Wall,                    !- Surface Type
	Gable_end,               !- Construction Name
	attic_unit1,             !- Zone Name
	Outdoors,                !- Outside Boundary Condition
	,                        !- Outside Boundary Condition Object
	SunExposed,              !- Sun Exposure
	WindExposed,             !- Wind Exposure
	,                     !- View Factor to Ground
	3,                       !- Number of Vertices
	6.815423684555495,                       !- Vertex 1 X-coordinate {m}
	0,                       !- Vertex 1 Y-coordinate {m}
	2.7432,        !- Vertex 1 Z-coordinate {m}
	6.815423684555495,        !- Vertex 2 X-coordinate {m}
	6.815423684555495,                       !- Vertex 2 Y-coordinate {m}
	2.7432,        !- Vertex 2 Z-coordinate {m}
	6.815423684555495,                       !- Vertex 4 X-coordinate {m}
	3.4077118422777475,        !- Vertex 4 Y-coordinate {m}
	4.263199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
	Roof_left_unit1,         !- Name
	Wall,                    !- Surface Type
	Gable_end,               !- Construction Name
	attic_unit1,             !- Zone Name
	Outdoors,                !- Outside Boundary Condition
	,                        !- Outside Boundary Condition Object
	SunExposed,              !- Sun Exposure
	WindExposed,             !- Wind Exposure
	,                     !- View Factor to Ground
	3,                       !- Number of Vertices
	0,                       !- Vertex 1 X-coordinate {m}
	6.815423684555495,                       !- Vertex 1 Y-coordinate {m}
	2.7432,        !- Vertex 1 Z-coordinate {m}
	0,        !- Vertex 2 X-coordinate {m}
	0,                       !- Vertex 2 Y-coordinate {m}
	2.7432,        !- Vertex 2 Z-coordinate {m}
	0,                       !- Vertex 4 X-coordinate {m}
	3.4077118422777475,        !- Vertex 4 Y-coordinate {m}
	4.263199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
	Wall_ldf_1.unit1,        !- Name
	Wall,                    !- Surface Type
	Exterior Wall,           !- Construction Name
	living_unit1,            !- Zone Name
	Outdoors,                !- Outside Boundary Condition
	,                        !- Outside Boundary Condition Object
	SunExposed,              !- Sun Exposure
	WindExposed,             !- Wind Exposure
	,                     !- View Factor to Ground
	4,                       !- Number of Vertices
	0,                       !- Vertex 1 X-coordinate {m}
	0,                       !- Vertex 1 Y-coordinate {m}
	.001,        !- Vertex 1 Z-coordinate {m}
	6.815423684555495,        !- Vertex 2 X-coordinate {m}
	0,                       !- Vertex 2 Y-coordinate {m}
	.001,        !- Vertex 2 Z-coordinate {m}
	6.815423684555495,        !- Vertex 3 X-coordinate {m}
	0,        !- Vertex 3 Y-coordinate {m}
	2.7432,        !- Vertex 3 Z-coordinate {m}
	0,                       !- Vertex 4 X-coordinate {m}
	0,        !- Vertex 4 Y-coordinate {m}
	2.7432;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
	Wall_sdr_1.unit1,        !- Name
	Wall,                    !- Surface Type
	Exterior Wall,           !- Construction Name
	living_unit1,            !- Zone Name
	Outdoors,                !- Outside Boundary Condition
	,                        !- Outside Boundary Condition Object
	SunExposed,              !- Sun Exposure
	WindExposed,             !- Wind Exposure
	,                     !- View Factor to Ground
	4,                       !- Number of Vertices
	6.815423684555495,                       !- Vertex 1 X-coordinate {m}
	0,                       !- Vertex 1 Y-coordinate {m}
	.001,        !- Vertex 1 Z-coordinate {m}
	6.815423684555495,        !- Vertex 2 X-coordinate {m}
	6.815423684555495,                       !- Vertex 2 Y-coordinate {m}
	.001,        !- Vertex 2 Z-coordinate {m}
	6.815423684555495,        !- Vertex 3 X-coordinate {m}
	6.815423684555495,        !- Vertex 3 Y-coordinate {m}
	2.7432,        !- Vertex 3 Z-coordinate {m}
	6.815423684555495,                       !- Vertex 4 X-coordinate {m}
	0,        !- Vertex 4 Y-coordinate {m}
	2.7432;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
	Wall_ldb_1.unit1,        !- Name
	Wall,                    !- Surface Type
	Exterior Wall,           !- Construction Name
	living_unit1,            !- Zone Name
	Outdoors,                !- Outside Boundary Condition
	,                        !- Outside Boundary Condition Object
	SunExposed,              !- Sun Exposure
	WindExposed,             !- Wind Exposure
	,                     !- View Factor to Ground
	4,                       !- Number of Vertices
	6.815423684555495,                       !- Vertex 1 X-coordinate {m}
	6.815423684555495,                       !- Vertex 1 Y-coordinate {m}
	.001,        !- Vertex 1 Z-coordinate {m}
	0,        !- Vertex 2 X-coordinate {m}
	6.815423684555495,                       !- Vertex 2 Y-coordinate {m}
	.001,        !- Vertex 2 Z-coordinate {m}
	0,        !- Vertex 3 X-coordinate {m}
	6.815423684555495,        !- Vertex 3 Y-coordinate {m}
	2.7432,        !- Vertex 3 Z-coordinate {m}
	6.815423684555495,                       !- Vertex 4 X-coordinate {m}
	6.815423684555495,        !- Vertex 4 Y-coordinate {m}
	2.7432;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
	Wall_sdl_1.unit1,        !- Name
	Wall,                    !- Surface Type
	Exterior Wall,           !- Construction Name
	living_unit1,            !- Zone Name
	Outdoors,                !- Outside Boundary Condition
	,                        !- Outside Boundary Condition Object
	SunExposed,              !- Sun Exposure
	WindExposed,             !- Wind Exposure
	,                     !- View Factor to Ground
	4,                       !- Number of Vertices
	0,                       !- Vertex 1 X-coordinate {m}
	6.815423684555495,                       !- Vertex 1 Y-coordinate {m}
	.001,        !- Vertex 1 Z-coordinate {m}
	0,        !- Vertex 2 X-coordinate {m}
	0,                       !- Vertex 2 Y-coordinate {m}
	.001,        !- Vertex 2 Z-coordinate {m}
	0,        !- Vertex 3 X-coordinate {m}
	0,        !- Vertex 3 Y-coordinate {m}
	2.7432,        !- Vertex 3 Z-coordinate {m}
	0,                       !- Vertex 4 X-coordinate {m}
	6.815423684555495,        !- Vertex 4 Y-coordinate {m}
	2.7432;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
	Floor_unit1,             !- Name
	Floor,                   !- Surface Type
	Interior Floor,          !- Construction Name
	living_unit1,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
	NoSun,                   !- Sun Exposure
	NoWind,                  !- Wind Exposure
	0.0,                     !- View Factor to Ground
	4,                       !- Number of Vertices
	0,                       !- Vertex 1 X-coordinate {m}
	0,                       !- Vertex 1 Y-coordinate {m}
	.001,        !- Vertex 1 Z-coordinate {m}
	0,        !- Vertex 2 X-coordinate {m}
	6.815423684555495,                       !- Vertex 2 Y-coordinate {m}
	.001,        !- Vertex 2 Z-coordinate {m}
	6.815423684555495,        !- Vertex 3 X-coordinate {m}
	6.815423684555495,        !- Vertex 3 Y-coordinate {m}
	.001,        !- Vertex 3 Z-coordinate {m}
	6.815423684555495,                       !- Vertex 4 X-coordinate {m}
	0,        !- Vertex 4 Y-coordinate {m}
	.001;        !- Vertex 4 Z-coordinate {m}

Window,
	Window_ldf_1.unit1,      !- Name
	Exterior Window,         !- Construction Name
	Wall_ldf_1.unit1,        !- Building Surface Name
	,                        !- Frame and Divider Name
	1,                       !- Multiplier
	2.7144406110846453,                       !- Starting X Coordinate {m}
	0.6783287688068976,       !- Starting Z Coordinate {m}
	1.3865424623862046,        !- Length {m}
	1.3865424623862046;        !- Height {m}

Window,
	Window_ldb_1.unit1,      !- Name
	Exterior Window,         !- Construction Name
	Wall_ldb_1.unit1,        !- Building Surface Name
	,                        !- Frame and Divider Name
	1,                       !- Multiplier
	2.7144406110846453,                       !- Starting X Coordinate {m}
	0.6783287688068976,       !- Starting Z Coordinate {m}
	1.3865424623862046,        !- Length {m}
	1.3865424623862046;        !- Height {m}

Window,
	Window_sdr_1.unit1,      !- Name
	Exterior Window,         !- Construction Name
	Wall_sdr_1.unit1,        !- Building Surface Name
	,                        !- Frame and Divider Name
	1,                       !- Multiplier
	2.7144406110846453,                       !- Starting X Coordinate {m}
	0.6783287688068976,       !- Starting Z Coordinate {m}
	1.3865424623862046,        !- Length {m}
	1.3865424623862046;        !- Height {m}

Window,
	Window_sdl_1.unit1,      !- Name
	Exterior Window,         !- Construction Name
	Wall_sdl_1.unit1,        !- Building Surface Name
	,                        !- Frame and Divider Name
	1,                       !- Multiplier
	2.7144406110846453,                       !- Starting X Coordinate {m}
	0.6783287688068976,       !- Starting Z Coordinate {m}
	1.3865424623862046,        !- Length {m}
	1.3865424623862046;        !- Height {m}

ZoneInfiltration:DesignFlowRate,
	living_unit1_infiltration,  !- Name
	living_unit1,            !- Zone or ZoneList Name
	alwaysOn,                !- Schedule Name
	AirChanges/Hour,         !- Design Flow Rate Calculation Method
	,                        !- Design Flow Rate {m3/s}
	,                        !- Flow per Zone Floor Area {m3/s-m2}
	,                        !- Flow per Exterior Surface Area {m3/s-m2}
	1.0,                     !- Air Changes per Hour {1/hr}
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
	attic_infiltration,      !- Name
	attic_unit1,             !- Zone or ZoneList Name
	alwaysOn,                !- Schedule Name
	AirChanges/Hour,         !- Design Flow Rate Calculation Method
	,                        !- Design Flow Rate {m3/s}
	,                        !- Flow per Zone Floor Area {m3/s-m2}
	,                        !- Flow per Exterior Surface Area {m3/s-m2}
	1.0,                     !- Air Changes per Hour {1/hr}
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

Schedule:Constant,
	alwaysOn,                !- Name
	On/Off,                  !- Schedule Type Limits Name
	1;                       !- Hourly Value

Material,
	Batt_R10.5,                !- Name
	MediumRough,             !- Roughness
	0.014036872499999999,    !- Thickness {m}
	3.47522010738099E-03,    !- Conductivity {W/m-K}
	9.61107175253399,        !- Density {kg/m3}
	836.800006332062,        !- Specific Heat {J/kg-K}
	0.9,                     !- Thermal Absorptance
	0.7,                     !- Solar Absorptance
	0.7;                     !- Visible Absorptance

Material,
	Batt_R18.75,                !- Name
	MediumRough,             !- Roughness
	0.025065843749999997,    !- Thickness {m}
	3.47522010738099E-03,    !- Conductivity {W/m-K}
	9.61107175253399,        !- Density {kg/m3}
	836.800006332062,        !- Specific Heat {J/kg-K}
	0.9,                     !- Thermal Absorptance
	0.7,                     !- Solar Absorptance
	0.7;                     !- Visible Absorptance

Material,
	Blown_R33.75,               !- Name
	MediumRough,             !- Roughness
	0.13287375,    !- Thickness {m}
	0.04119,                 !- Conductivity {W/m-K}
	9.61107175253399,        !- Density {kg/m3}
	836.800006332062;        !- Specific Heat {J/kg-K}

Construction,
	Exterior Wall,           !- Name
	syn_stucco,              !- Outside Layer
	sheathing_consol_layer,  !- Layer 2
	OSB_7/16in,              !- Layer 3
	Batt_R10.5,                !- Layer 4
	wall_consol_layer,       !- Layer 5
	Drywall_1/2in;           !- Layer 6

Construction,
	Interior Ceiling,        !- Name
	Blown_R33.75,       !- Outside Layer
	ceil_consol_layer,       !- Layer 2
	Drywall_1/2in;           !- Layer 3

Construction,
	Interior Floor,          !- Name
	Plywood_3/4in,           !- Outside Layer
	Batt_R18.75,       !- Layer 2
	Carpet_n_pad;            !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,  !- Name
    myStartHeating,          !- Heating Setpoint Temperature Schedule Name
    myStartCooling;          !- Cooling Setpoint Temperature Schedule Name


Schedule:Day:List,
	alwaysOffDaySch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week0DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week1DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week2DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week3DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week4DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week5DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week6DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week7DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week8DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week9DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week10DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week11DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week12DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week13DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week14DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week15DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week16DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week17DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week18DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week19DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week20DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week21DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week22DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week23DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week24DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week25DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week26DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week27DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week28DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week29DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week30DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week31DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week32DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week33DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week34DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week35DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week36DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week37DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week38DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week39DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week40DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week41DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week42DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week43DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week44DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week45DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week46DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week47DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week48DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week49DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week50DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week51DishWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Year,
	DishWasherAnnualSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	Week0DishWasherSch,		!- Schedule:Week Name 1
	1,		!- Start Month 1
	1,		!- Start Day 1
	1,		!- End Month 1
	7,		!- End Day 1
	Week1DishWasherSch,		!- Schedule:Week Name 2
	1,		!- Start Month 2
	8,		!- Start Day 2
	1,		!- End Month 2
	14,		!- End Day 2
	Week2DishWasherSch,		!- Schedule:Week Name 3
	1,		!- Start Month 3
	15,		!- Start Day 3
	1,		!- End Month 3
	21,		!- End Day 3
	Week3DishWasherSch,		!- Schedule:Week Name 4
	1,		!- Start Month 4
	22,		!- Start Day 4
	1,		!- End Month 4
	28,		!- End Day 4
	Week4DishWasherSch,		!- Schedule:Week Name 5
	1,		!- Start Month 5
	29,		!- Start Day 5
	2,		!- End Month 5
	4,		!- End Day 5
	Week5DishWasherSch,		!- Schedule:Week Name 6
	2,		!- Start Month 6
	5,		!- Start Day 6
	2,		!- End Month 6
	11,		!- End Day 6
	Week6DishWasherSch,		!- Schedule:Week Name 7
	2,		!- Start Month 7
	12,		!- Start Day 7
	2,		!- End Month 7
	18,		!- End Day 7
	Week7DishWasherSch,		!- Schedule:Week Name 8
	2,		!- Start Month 8
	19,		!- Start Day 8
	2,		!- End Month 8
	25,		!- End Day 8
	Week8DishWasherSch,		!- Schedule:Week Name 9
	2,		!- Start Month 9
	26,		!- Start Day 9
	3,		!- End Month 9
	4,		!- End Day 9
	Week9DishWasherSch,		!- Schedule:Week Name 10
	3,		!- Start Month 10
	5,		!- Start Day 10
	3,		!- End Month 10
	11,		!- End Day 10
	Week10DishWasherSch,		!- Schedule:Week Name 11
	3,		!- Start Month 11
	12,		!- Start Day 11
	3,		!- End Month 11
	18,		!- End Day 11
	Week11DishWasherSch,		!- Schedule:Week Name 12
	3,		!- Start Month 12
	19,		!- Start Day 12
	3,		!- End Month 12
	25,		!- End Day 12
	Week12DishWasherSch,		!- Schedule:Week Name 13
	3,		!- Start Month 13
	26,		!- Start Day 13
	4,		!- End Month 13
	1,		!- End Day 13
	Week13DishWasherSch,		!- Schedule:Week Name 14
	4,		!- Start Month 14
	2,		!- Start Day 14
	4,		!- End Month 14
	8,		!- End Day 14
	Week14DishWasherSch,		!- Schedule:Week Name 15
	4,		!- Start Month 15
	9,		!- Start Day 15
	4,		!- End Month 15
	15,		!- End Day 15
	Week15DishWasherSch,		!- Schedule:Week Name 16
	4,		!- Start Month 16
	16,		!- Start Day 16
	4,		!- End Month 16
	22,		!- End Day 16
	Week16DishWasherSch,		!- Schedule:Week Name 17
	4,		!- Start Month 17
	23,		!- Start Day 17
	4,		!- End Month 17
	29,		!- End Day 17
	Week17DishWasherSch,		!- Schedule:Week Name 18
	4,		!- Start Month 18
	30,		!- Start Day 18
	5,		!- End Month 18
	6,		!- End Day 18
	Week18DishWasherSch,		!- Schedule:Week Name 19
	5,		!- Start Month 19
	7,		!- Start Day 19
	5,		!- End Month 19
	13,		!- End Day 19
	Week19DishWasherSch,		!- Schedule:Week Name 20
	5,		!- Start Month 20
	14,		!- Start Day 20
	5,		!- End Month 20
	20,		!- End Day 20
	Week20DishWasherSch,		!- Schedule:Week Name 21
	5,		!- Start Month 21
	21,		!- Start Day 21
	5,		!- End Month 21
	27,		!- End Day 21
	Week21DishWasherSch,		!- Schedule:Week Name 22
	5,		!- Start Month 22
	28,		!- Start Day 22
	6,		!- End Month 22
	3,		!- End Day 22
	Week22DishWasherSch,		!- Schedule:Week Name 23
	6,		!- Start Month 23
	4,		!- Start Day 23
	6,		!- End Month 23
	10,		!- End Day 23
	Week23DishWasherSch,		!- Schedule:Week Name 24
	6,		!- Start Month 24
	11,		!- Start Day 24
	6,		!- End Month 24
	17,		!- End Day 24
	Week24DishWasherSch,		!- Schedule:Week Name 25
	6,		!- Start Month 25
	18,		!- Start Day 25
	6,		!- End Month 25
	24,		!- End Day 25
	Week25DishWasherSch,		!- Schedule:Week Name 26
	6,		!- Start Month 26
	25,		!- Start Day 26
	7,		!- End Month 26
	1,		!- End Day 26
	Week26DishWasherSch,		!- Schedule:Week Name 27
	7,		!- Start Month 27
	2,		!- Start Day 27
	7,		!- End Month 27
	8,		!- End Day 27
	Week27DishWasherSch,		!- Schedule:Week Name 28
	7,		!- Start Month 28
	9,		!- Start Day 28
	7,		!- End Month 28
	15,		!- End Day 28
	Week28DishWasherSch,		!- Schedule:Week Name 29
	7,		!- Start Month 29
	16,		!- Start Day 29
	7,		!- End Month 29
	22,		!- End Day 29
	Week29DishWasherSch,		!- Schedule:Week Name 30
	7,		!- Start Month 30
	23,		!- Start Day 30
	7,		!- End Month 30
	29,		!- End Day 30
	Week30DishWasherSch,		!- Schedule:Week Name 31
	7,		!- Start Month 31
	30,		!- Start Day 31
	8,		!- End Month 31
	5,		!- End Day 31
	Week31DishWasherSch,		!- Schedule:Week Name 32
	8,		!- Start Month 32
	6,		!- Start Day 32
	8,		!- End Month 32
	12,		!- End Day 32
	Week32DishWasherSch,		!- Schedule:Week Name 33
	8,		!- Start Month 33
	13,		!- Start Day 33
	8,		!- End Month 33
	19,		!- End Day 33
	Week33DishWasherSch,		!- Schedule:Week Name 34
	8,		!- Start Month 34
	20,		!- Start Day 34
	8,		!- End Month 34
	26,		!- End Day 34
	Week34DishWasherSch,		!- Schedule:Week Name 35
	8,		!- Start Month 35
	27,		!- Start Day 35
	9,		!- End Month 35
	2,		!- End Day 35
	Week35DishWasherSch,		!- Schedule:Week Name 36
	9,		!- Start Month 36
	3,		!- Start Day 36
	9,		!- End Month 36
	9,		!- End Day 36
	Week36DishWasherSch,		!- Schedule:Week Name 37
	9,		!- Start Month 37
	10,		!- Start Day 37
	9,		!- End Month 37
	16,		!- End Day 37
	Week37DishWasherSch,		!- Schedule:Week Name 38
	9,		!- Start Month 38
	17,		!- Start Day 38
	9,		!- End Month 38
	23,		!- End Day 38
	Week38DishWasherSch,		!- Schedule:Week Name 39
	9,		!- Start Month 39
	24,		!- Start Day 39
	9,		!- End Month 39
	30,		!- End Day 39
	Week39DishWasherSch,		!- Schedule:Week Name 40
	9,		!- Start Month 40
	31,		!- Start Day 40
	10,		!- End Month 40
	7,		!- End Day 40
	Week40DishWasherSch,		!- Schedule:Week Name 41
	10,		!- Start Month 41
	8,		!- Start Day 41
	10,		!- End Month 41
	14,		!- End Day 41
	Week41DishWasherSch,		!- Schedule:Week Name 42
	10,		!- Start Month 42
	15,		!- Start Day 42
	10,		!- End Month 42
	21,		!- End Day 42
	Week42DishWasherSch,		!- Schedule:Week Name 43
	10,		!- Start Month 43
	22,		!- Start Day 43
	10,		!- End Month 43
	28,		!- End Day 43
	Week43DishWasherSch,		!- Schedule:Week Name 44
	10,		!- Start Month 44
	29,		!- Start Day 44
	11,		!- End Month 44
	4,		!- End Day 44
	Week44DishWasherSch,		!- Schedule:Week Name 45
	11,		!- Start Month 45
	5,		!- Start Day 45
	11,		!- End Month 45
	11,		!- End Day 45
	Week45DishWasherSch,		!- Schedule:Week Name 46
	11,		!- Start Month 46
	12,		!- Start Day 46
	11,		!- End Month 46
	18,		!- End Day 46
	Week46DishWasherSch,		!- Schedule:Week Name 47
	11,		!- Start Month 47
	19,		!- Start Day 47
	11,		!- End Month 47
	25,		!- End Day 47
	Week47DishWasherSch,		!- Schedule:Week Name 48
	11,		!- Start Month 48
	26,		!- Start Day 48
	12,		!- End Month 48
	2,		!- End Day 48
	Week48DishWasherSch,		!- Schedule:Week Name 49
	12,		!- Start Month 49
	3,		!- Start Day 49
	12,		!- End Month 49
	9,		!- End Day 49
	Week49DishWasherSch,		!- Schedule:Week Name 50
	12,		!- Start Month 50
	10,		!- Start Day 50
	12,		!- End Month 50
	16,		!- End Day 50
	Week50DishWasherSch,		!- Schedule:Week Name 51
	12,		!- Start Month 51
	17,		!- Start Day 51
	12,		!- End Month 51
	23,		!- End Day 51
	Week51DishWasherSch,		!- Schedule:Week Name 52
	12,		!- Start Month 52
	24,		!- Start Day 52
	12,		!- End Month 52
	31;		!- End Day 52

ElectricEquipment,
	DishWasher,	!-Name
	living_unit1,	!-Zone or ZoneList Name
	DishWasherAnnualSch,	!-Schedule Name
	EquipmentLevel,	!-Design Level Calculation
	1500.0,	!-Design Level {W}
	,	!-Watts per Zone Floor Area {W/m2}
	,	!-Watts per Person {W/person}
	0.15,	!-Fraction Latent
	0.6,	!-Fraction Radiant
	0.25,	!-Fraction Lost
	DishWasher;	!-End-Use Category

Schedule:Day:List,
	Week0Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	1,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week0Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	1,		!- N82
	1,		!- N83
	1,		!- N84
	1,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week0Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	1,		!- N37
	1,		!- N38
	1,		!- N39
	1,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week0Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	1,		!- N82
	1,		!- N83
	1,		!- N84
	1,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week0Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	1,		!- N79
	1,		!- N80
	1,		!- N81
	1,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week0Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	1,		!- N49
	1,		!- N50
	1,		!- N51
	1,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	1,		!- N86
	1,		!- N87
	1,		!- N88
	1,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week0Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	1,		!- N37
	1,		!- N38
	1,		!- N39
	1,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week0ClothesWasherSch,		!- Name
	Week0Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	Week0Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	Week0Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	Week0Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	Week0Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week0Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	Week0Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week1Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week1Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	1,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week1Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	1,		!- N53
	1,		!- N54
	1,		!- N55
	1,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	1,		!- N73
	1,		!- N74
	1,		!- N75
	1,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week1ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	Week1Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	Week1Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week1Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week2Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	1,		!- N71
	1,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	1,		!- N83
	1,		!- N84
	1,		!- N85
	1,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week2Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	1,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week2Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	1,		!- N92
	1,		!- N93
	1,		!- N94
	1,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week2Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	1,		!- N34
	1,		!- N35
	1,		!- N36
	1,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	1,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	1,		!- N76
	1,		!- N77
	1,		!- N78
	1,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week2Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	1,		!- N92
	1,		!- N93
	1,		!- N94
	1,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week2ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	Week2Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	Week2Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	Week2Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	Week2Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	Week2Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week3Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	1,		!- N44
	1,		!- N45
	1,		!- N46
	1,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week3Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week3Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	1,		!- N87
	1,		!- N88
	1,		!- N89
	1,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week3ClothesWasherSch,		!- Name
	Week3Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	Week3Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	Week3Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week4Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	1,		!- N60
	1,		!- N61
	1,		!- N62
	1,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week4Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week4Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week4Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	1,		!- N61
	1,		!- N62
	1,		!- N63
	1,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week4ClothesWasherSch,		!- Name
	Week4Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	Week4Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	Week4Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	Week4Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week5Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	1,		!- N30
	1,		!- N31
	1,		!- N32
	1,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	1,		!- N52
	1,		!- N53
	1,		!- N54
	1,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week5Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	1,		!- N74
	1,		!- N75
	1,		!- N76
	1,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week5Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	1,		!- N40
	1,		!- N41
	1,		!- N42
	1,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week5Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	1,		!- N51
	1,		!- N52
	1,		!- N53
	1,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week5Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	1,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week5Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	1,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	1,		!- N62
	1,		!- N63
	1,		!- N64
	1,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	1,		!- N76
	1,		!- N77
	1,		!- N78
	1,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week5Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	1,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week5ClothesWasherSch,		!- Name
	Week5Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	Week5Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	Week5Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	Week5Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	Week5Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week5Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	Week5Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week6Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	1,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week6Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	1,		!- N51
	1,		!- N52
	1,		!- N53
	1,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week6ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	Week6Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	Week6Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week7Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	1,		!- N48
	1,		!- N49
	1,		!- N50
	1,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week7Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	1,		!- N79
	1,		!- N80
	1,		!- N81
	1,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week7Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	1,		!- N29
	1,		!- N30
	1,		!- N31
	1,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week7ClothesWasherSch,		!- Name
	Week7Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	Week7Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	Week7Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week8Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	1,		!- N29
	1,		!- N30
	1,		!- N31
	1,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	1,		!- N71
	1,		!- N72
	1,		!- N73
	1,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	1,		!- N84
	1,		!- N85
	1,		!- N86
	1,		!- N87
	0,		!- N88
	0,		!- N89
	1,		!- N90
	1,		!- N91
	1,		!- N92
	1,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week8ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	Week8Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week9Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	1,		!- N30
	1,		!- N31
	1,		!- N32
	1,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week9Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	1,		!- N31
	1,		!- N32
	1,		!- N33
	1,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	1,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	1,		!- N78
	1,		!- N79
	1,		!- N80
	1,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week9Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	1,		!- N62
	1,		!- N63
	1,		!- N64
	1,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week9Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	1,		!- N58
	1,		!- N59
	1,		!- N60
	1,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week9Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	1,		!- N34
	1,		!- N35
	1,		!- N36
	1,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week9ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	Week9Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	Week9Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	Week9Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	Week9Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week9Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week10Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	1,		!- N83
	1,		!- N84
	1,		!- N85
	1,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week10Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	1,		!- N46
	1,		!- N47
	1,		!- N48
	1,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week10Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	1,		!- N47
	1,		!- N48
	1,		!- N49
	1,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week10ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	Week10Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	Week10Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	Week10Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week11Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	1,		!- N63
	1,		!- N64
	1,		!- N65
	1,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week11Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	1,		!- N48
	1,		!- N49
	1,		!- N50
	1,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week11ClothesWasherSch,		!- Name
	Week11Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	Week11Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week12Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	1,		!- N45
	1,		!- N46
	1,		!- N47
	1,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week12Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week12Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	1,		!- N25
	1,		!- N26
	1,		!- N27
	1,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week12Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week12ClothesWasherSch,		!- Name
	Week12Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	Week12Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	Week12Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week12Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week13Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	1,		!- Value 1
	1,		!- N3
	1,		!- N4
	1,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	1,		!- N36
	1,		!- N37
	1,		!- N38
	1,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week13ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	Week13Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week14Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	1,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	0,		!- N45
	1,		!- N46
	1,		!- N47
	1,		!- N48
	1,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week14Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	1,		!- N28
	1,		!- N29
	1,		!- N30
	1,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	1,		!- N44
	1,		!- N45
	1,		!- N46
	1,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week14ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	Week14Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	Week14Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
	Week15ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week16Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week16Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	1,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week16Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	1,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week16ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	Week16Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	Week16Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	Week16Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week17Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week17Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	1,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week17ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	Week17Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	Week17Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week18Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	1,		!- N78
	1,		!- N79
	1,		!- N80
	1,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week18Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	1,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week18Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	1,		!- N73
	1,		!- N74
	1,		!- N75
	1,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week18ClothesWasherSch,		!- Name
	Week18Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	Week18Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week18Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week19Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	1,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week19ClothesWasherSch,		!- Name
	Week19Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week20Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	1,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week20Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	1,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week20ClothesWasherSch,		!- Name
	Week20Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	Week20Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week21Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	1,		!- N50
	1,		!- N51
	1,		!- N52
	1,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week21Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	1,		!- N76
	1,		!- N77
	1,		!- N78
	1,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week21ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	Week21Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	Week21Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week22Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	1,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	1,		!- N48
	1,		!- N49
	1,		!- N50
	1,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	1,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	1,		!- N90
	1,		!- N91
	1,		!- N92
	1,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week22Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	1,		!- N70
	1,		!- N71
	1,		!- N72
	1,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week22Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	1,		!- N30
	1,		!- N31
	1,		!- N32
	1,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week22Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	1,		!- N18
	1,		!- N19
	1,		!- N20
	1,		!- N21
	1,		!- N22
	1,		!- N23
	1,		!- N24
	1,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	1,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	1,		!- N78
	1,		!- N79
	1,		!- N80
	1,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week22ClothesWasherSch,		!- Name
	Week22Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	Week22Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	Week22Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	Week22Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week23Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	1,		!- N32
	1,		!- N33
	1,		!- N34
	1,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week23ClothesWasherSch,		!- Name
	Week23Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week24Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	1,		!- N30
	1,		!- N31
	1,		!- N32
	1,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week24Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	1,		!- N29
	1,		!- N30
	1,		!- N31
	1,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	1,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	1,		!- N79
	1,		!- N80
	1,		!- N81
	1,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week24Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	1,		!- N35
	1,		!- N36
	1,		!- N37
	1,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week24ClothesWasherSch,		!- Name
	Week24Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	Week24Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week24Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week25Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	1,		!- N57
	1,		!- N58
	1,		!- N59
	1,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	1,		!- N69
	1,		!- N70
	1,		!- N71
	1,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week25ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	Week25Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week26Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	1,		!- N79
	1,		!- N80
	1,		!- N81
	1,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week26Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week26ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	Week26Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week26Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week27Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	1,		!- N83
	1,		!- N84
	1,		!- N85
	1,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week27Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	1,		!- N81
	1,		!- N82
	1,		!- N83
	1,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week27Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	1,		!- N31
	1,		!- N32
	1,		!- N33
	1,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week27Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	1,		!- N6
	1,		!- N7
	1,		!- N8
	1,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	1,		!- N51
	1,		!- N52
	1,		!- N53
	1,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week27Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	1,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	1,		!- N49
	1,		!- N50
	1,		!- N51
	1,		!- N52
	0,		!- N53
	1,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	1,		!- N78
	1,		!- N79
	1,		!- N80
	1,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week27Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	1,		!- N37
	1,		!- N38
	1,		!- N39
	1,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week27ClothesWasherSch,		!- Name
	Week27Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	Week27Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	Week27Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	Week27Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week27Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	Week27Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week28Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	1,		!- N33
	1,		!- N34
	1,		!- N35
	1,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week28Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	1,		!- N28
	1,		!- N29
	1,		!- N30
	1,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	1,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week28ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	Week28Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	Week28Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week29Day2ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	1,		!- N48
	1,		!- N49
	1,		!- N50
	1,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week29Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	1,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week29Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	1,		!- N44
	1,		!- N45
	1,		!- N46
	1,		!- N47
	0,		!- N48
	1,		!- N49
	1,		!- N50
	1,		!- N51
	1,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	1,		!- N73
	1,		!- N74
	1,		!- N75
	1,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week29ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	Week29Day2ClothesWasherSch,		!- Tuesday Schedule:Day Name
	Week29Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	Week29Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	alwaysOffDaySch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week30Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	1,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week30Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	1,		!- N42
	1,		!- N43
	1,		!- N44
	1,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week30Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	1,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	1,		!- N75
	1,		!- N76
	1,		!- N77
	1,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week30Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	1,		!- N80
	1,		!- N81
	1,		!- N82
	1,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week30Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	1,		!- N40
	1,		!- N41
	1,		!- N42
	1,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week30ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	Week30Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	Week30Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	Week30Day4ClothesWasherSch,		!- Thursday Schedule:Day Name
	Week30Day5ClothesWasherSch,		!- Friday Schedule:Day Name
	Week30Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week31Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	1,		!- N78
	1,		!- N79
	1,		!- N80
	1,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week31ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	Week31Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week32Day3ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	1,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week32Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	1,		!- N54
	1,		!- N55
	1,		!- N56
	1,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week32ClothesWasherSch,		!- Name
	alwaysOffDaySch,		!- Sunday Schedule:Day Name
	alwaysOffDaySch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	Week32Day3ClothesWasherSch,		!- Wednesday Schedule:Day Name
	alwaysOffDaySch,		!- Thursday Schedule:Day Name
	alwaysOffDaySch,		!- Friday Schedule:Day Name
	Week32Day6ClothesWasherSch,		!- Saturday Schedule:Day Name
	alwaysOffDaySch,		!- Holiday Schedule:Day Name
	alwaysOffDaySch,		!- SummerDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- WinterDesignDay Schedule:Day Name
	alwaysOffDaySch,		!- CustomDay1 Schedule:Day Name
	alwaysOffDaySch;		!- CustomDay2 Schedule:Day Name

Schedule:Day:List,
	Week33Day0ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	1,		!- N30
	1,		!- N31
	1,		!- N32
	1,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week33Day1ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	1,		!- N39
	1,		!- N40
	1,		!- N41
	1,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week33Day4ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	1,		!- N32
	1,		!- N33
	1,		!- N34
	1,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	0,		!- N65
	0,		!- N66
	0,		!- N67
	0,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week33Day5ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	1,		!- N31
	1,		!- N32
	1,		!- N33
	1,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	0,		!- N57
	0,		!- N58
	0,		!- N59
	0,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	0,		!- N69
	0,		!- N70
	0,		!- N71
	0,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Day:List,
	Week33Day6ClothesWasherSch,		!- Name
	fraction,		!- Schedule Type Limits Name
	No,		!- Interpolate to Timestep
	15,		!- Minutes per Item
	0,		!- Value 1
	0,		!- N3
	0,		!- N4
	0,		!- N5
	0,		!- N6
	0,		!- N7
	0,		!- N8
	0,		!- N9
	0,		!- N10
	0,		!- N11
	0,		!- N12
	0,		!- N13
	0,		!- N14
	0,		!- N15
	0,		!- N16
	0,		!- N17
	0,		!- N18
	0,		!- N19
	0,		!- N20
	0,		!- N21
	0,		!- N22
	0,		!- N23
	0,		!- N24
	0,		!- N25
	0,		!- N26
	0,		!- N27
	0,		!- N28
	0,		!- N29
	0,		!- N30
	0,		!- N31
	0,		!- N32
	0,		!- N33
	0,		!- N34
	0,		!- N35
	0,		!- N36
	0,		!- N37
	0,		!- N38
	0,		!- N39
	0,		!- N40
	0,		!- N41
	0,		!- N42
	0,		!- N43
	0,		!- N44
	0,		!- N45
	0,		!- N46
	0,		!- N47
	0,		!- N48
	0,		!- N49
	0,		!- N50
	0,		!- N51
	0,		!- N52
	0,		!- N53
	0,		!- N54
	0,		!- N55
	0,		!- N56
	1,		!- N57
	1,		!- N58
	1,		!- N59
	1,		!- N60
	0,		!- N61
	0,		!- N62
	0,		!- N63
	0,		!- N64
	1,		!- N65
	1,		!- N66
	1,		!- N67
	1,		!- N68
	1,		!- N69
	1,		!- N70
	1,		!- N71
	1,		!- N72
	0,		!- N73
	0,		!- N74
	0,		!- N75
	0,		!- N76
	0,		!- N77
	0,		!- N78
	0,		!- N79
	0,		!- N80
	0,		!- N81
	0,		!- N82
	0,		!- N83
	0,		!- N84
	0,		!- N85
	0,		!- N86
	0,		!- N87
	0,		!- N88
	0,		!- N89
	0,		!- N90
	0,		!- N91
	0,		!- N92
	0,		!- N93
	0,		!- N94
	0,		!- N95
	0,		!- N96
	0;		!- N97

Schedule:Week:Daily,
	Week33ClothesWasherSch,		!- Name
	Week33Day0ClothesWasherSch,		!- Sunday Schedule:Day Name
	Week33Day1ClothesWasherSch,		!- Monday Schedule:Day Name
	alwaysOffDaySch,		!- Tuesday Schedule:Day Name
	alwaysOffDaySch,		!- Wednesday Schedule:Day Name
